within Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal =  -3133300,
    COP_nominal =         9.16,
    PLRMin =              0.07,
    PLRMinUnl =           0.07,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.08076,
    mCon_flow_nominal =   1000 * 0.12618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.607419E-01,1.323998E-02,6.902287E-04,1.510969E-02,-9.443341E-04,1.484396E-03},
    EIRFunT =             {9.150153E-01,-3.956395E-02,1.865473E-03,1.810633E-02,2.900613E-04,-4.199110E-04},
    EIRFunPLR =           {1.387579E-01,6.435208E-01,2.155990E-01},
    etaMotor =            1.0)
  "ElectricEIRChiller York YT 3133kW/9.16COP/Vanes" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes,  !- Name
    3133300,                 !- Reference Capacity {W}
    9.16,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.08076,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.12618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.07,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.07,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
